{
    "1.1 Tujuan Produk/Definisi": "1.1 Tujuan Produk ini ditujukan untuk penggunaan yang berhubungan dengan syringe (alat suntik) untuk mengontrol dosis cairan yang diinfuskan ke dalam tubuh pasien di lingkup klinis. 1.2 Kontraindikasi Tidak ada. 1.3 Fitur Produk Medical Syringe Pump adalah pompa alat suntik volume mikro yang beroperasi kontinu. Ia memastikan laju infus konstan dan volume dosis yang akurat selama infus yang berkelanjutan. Syringe Pump ini digunakan untuk infus cairan secara kontinu dan volume mikro atau cairan obat dengan volume kecil dan konsentrasi tinggi, seperti infus cairan kemoterapi, obat kardiovaskular, antineoplastik, oksitosin, antikoagulan, agen anestesi, dll.  Dapat digunakan dengan semua syringe sekali pakai yang sesuai dengan standar IEC untuk alat medis sekali pakai.  Syringe sekali pakai 5ml, 10ml, 20ml, 30ml, dan 50/60ml dapat diidentifikasi secara otomatis.  Tersedia sebelas tingkat oklusi dan menampilkan status tekanan  Rentang laju yang besar (hingga 2000ml/jam untuk syringe 50/60ml).  Fungsi kalibrasi disediakan untuk memastikan akurasi infus.  Desain aman dengan pemantauan status infus syringe.  Tersedia beberapa mode infus.  Laju infus dapat diubah selama infus.  Tes mandiri power-on, termasuk catu daya, rangkaian, motor, dan  Fungsi WIFI, mendukung koneksi ke sistem pemantauan pusat.  Mendukung komunikasi kabel dengan sistem pemantauan pusat melalui LAN.  Fungsi panggilan perawat.  Layar sentuh, menyediakan antarmuka man-machine yang cepat dan  Menampilkan mode malam, mengurangi interferensi cahaya pada pasien dan sekitar.  Tiga jenis catu daya yang didukung: catu daya AC, catu daya DC, dan baterai lithium internal.  Double/quadruple CPU, dan desain redundansi untuk unit utama, yang akan melindungi pasien dari kelebihan dan kekurangan infus.  Alarm dua arah untuk memantau rangkaian kontrol utama dan rangkaian penggerak motor.  CPU penggerak motor independen dan desain chip penggerak terbagi motor, yang akan melindungi pasien dari kelebihan dan kekurangan  Pengaturan interval perawatan dan prompt perawatan otomatis.  Memenuhi persyaratan standar EN1789. Dapat digunakan di lingkungan ambulans berjalan. Modul komunikasi WIFI, modul komunikasi LAN, panggilan perawat dan fungsi infus relay adalah fitur opsional. 2 Tindakan Pencegahan untuk Penggunaan Dalam buku manual ini, tindakan pencegahan dibagi ke dalam imbauan peringatan dan perhatian sesuai dengan tingkat kepentingannya. Maknanya adalah sebagai berikut: PERINGATAN: Informasinya berisi tentang keamanan dan efisiensi. Pengoperasian yang bertentangan dengan tindakan pencegahan yang dapat menyebabkan PERHATIAN: Informasinya berisi tentang saran panduan. Pengoperasian yang bertentangan dengan tindakan pencegahan dapat mempengaruhi penggunaan normal produk. Baca dengan seksama peringatan dan perhatian dalam buku manual ini. PERINGATAN:  Syringe Pump harus dioperasikan oleh tenaga kesehatan terlatih.  Sebelum digunakan, harap periksa status dari pompa, kabel daya, dan aksesoris terkait lainnya untuk memastikan bahwa perangkat dapat digunakan secara normal dan aman.  Syringe Pump tidak mendukung deteksi saluran udara. Selalu purge udara dari sistem sebelum digunakan.  Berikan perhatian lebih pada selang infus yang terlilit saat digunakan untuk infus dengan laju rendah. Laju infus yang rendah menyebabkan deteksi oklusi yang lebih lama dari kejadian, yang dapat menghentikan infus untuk waktu yang lama.  Untuk menghindari risiko kebakaran atau ledakan, jangan gunakan Syringe Pump di lingkungan yang mudah terbakar atau kadar oksigen  Perbedaan ketinggian antara pompa dan posisi jantung pasien tidak boleh lebih dari 100cm. Perbedaan ketinggian yang lebih kecil menghasilkan akurasi yang lebih tinggi dari hasil sensor tekanan.  Jika selang terlilit, terjadi kondensasi filter atau oklusi selang selama infus, tekanan dalam selang infus meningkat. Ketika alarm oklusi menyala, motor secara otomatis berputar terbalik untuk menurunkan tekanan di dalam selang (fungsi Anti-Bolus), sehingga tidak ada bolus tambahan yang akan diinfuskan selama operasi pembersihan alarm oklusi.  Direkomendasikan agar Anda menggunakan syringe yang ditentukan oleh produsen.  Jika menggunakan syringe merek lain atau parameter syringe yang tidak ditentukan dengan benar, akan berpengaruh pada akurasi infus.  Hanya syringe, selang, jarum suntik dan bagian lainnya yang sesuai dengan regulasi yang dapat digunakan pada syringe pump. Hubungi distributor atau produsen Anda untuk informasi lebih lanjut.  Mengoperasikan Syringe Pump yang bertentangan dengan persyaratan, prosedur, peringatan atau perhatian yang diberikan dalam buku manual ini dapat menyebabkan kegagalan infus, dosis yang tidak sesuai atau berlebihan, dan/atau potensi risiko lainnya.  Harus ada pemantauan rutin oleh tenaga kesehatan terlatih selama penggunaan unit.  Kabel listrik dan kabel afiliasi lainnya harus dipasang dengan benar untuk mencegah pasien tersandung dan menghindari interferensi elektromagnetik.  Peralatan listrik seperti pisau listrik frekuensi tinggi dan ponsel mungkin dapat menyebabkan interferensi elektromagnetik pada Syringe Pump.  Untuk menghindari risiko sengatan listrik, peralatan ini hanya boleh disambungkan ke sumber listrik dengan pelindung pembumian.  Jika pompa dan aksesorisnya mencapai akhir masa pakai, pompa tersebut harus dibuang dan dibuang sesuai dengan regulasi atau peraturan rumah sakit. Silakan hubungi produsen atau distributor untuk perincian lebih lanjut.  Jangan mengganti komponen apa pun dari peralatan ini tanpa izin dari pabrikan.  Saat mengoperasikan unit atau memeriksa sistem alarm unit, operator harus berada di depan unit, tidak lebih jauh dari 1 meter.  Unit utama tidak terhubung langsung dengan pasien. Output dari unit tidak diperbolehkan untuk dapat diakses oleh pasien.  Operator tidak boleh menyentuh unit dan pasien secara bersamaan.  Sebelum menggunakan unit, harap periksa kembali parameter pada layar apakah sudah sesuai sebelum memulai infus.  Untuk mencegah perubahan laju infus dan udara masuk ke dalam tubuh pasien, pastikan tidak ada sistem infus atau aksesoris lain yang terhubung ke pasien secara bersamaan. PERHATIAN:  Bagian yang dipakai oleh Syringe Pump adalah kateter infus dan selang infus.  Infus dapat dimulai ketika nilai yang ditentukan pada resep sama dengan nilai yang disetel pada Syringe Pump.  Pastikan Syringe Pump terpasang pada dudukannya dan dudukannya stabil, atau ditempatkan dengan aman pada bidang yang datar.  Cegah unit agar tidak terbentur, jatuh, bervibrasi mekanis, dan benturan eksternal lainnya untuk menghindari kerusakan pada  Sebelum menekan tombol [Start], periksa apakah laju infus sudah benar, terutama posisi titik desimal.  Jangan mengoperasikan layar dengan benda tajam. Karena layar mungkin akan rusak.  Alarm oklusi dapat muncul ketika cairan dengan viskositas tinggi diinfuskan dengan kecepatan tinggi melalui jarum intravena yang pipih. Dalam hal ini, naikkan tingkat oklusi atau kurangi laju infus.  Syringe Pump harus ditempatkan jauh dari jangkauan pasien dan tenaga kesehatan yang tidak berwenang.  Hindari sinar matahari langsung, suhu tinggi dan kelembapan tinggi.  Jangan sterilkan Syringe Pump dengan autoklaf.  Sebelum mengoperasikan unit dengan baterai internalnya, periksa baterai untuk memastikan bahwa tersedia daya yang cukup. Isi ulang baterai jika diperlukan.  Pastikan baterai terpasang di Syringe Pump sebelum digunakan. Jika tidak, sistem dapat berhenti bekerja tanpa menunjukkan alarm saat daya eksternal terputus karena kegagalan daya atau korsleting, yang menyebabkan kondisi tidak aman.  Jika Syringe Pump tidak dapat bekerja seperti yang dijelaskan dalam buku manual ini karena alasan yang tidak diketahui, hentikan dan laporkan detailnya (termasuk model syringe, aliran infus, nomor seri Syringe Pump, dan jenis cairan infus) ke distributor Anda atau bagian layanan pelanggan PT. SINKO PRIMA ALLOY.  Jangan membongkar atau merekonstruksi Syringe Pump.  Masuknya cairan ke dalam soket daya AC, USB, atau soket panggilan perawat dapat menyebabkan korsleting rangkaian. Saat menghubungkan kabel daya, periksa apakah bagian soket sudah kering. Jika cairan tumpah ke Syringe Pump, bersihkan pompa dengan kain kering, dan gunakan pompa setelah diperiksa oleh tenaga perbaikan.  Suhu maksimal pada bagian unit dapat mencapai 42,2°C ketika unit bekerja terus-menerus di bawah suhu lingkungan yang paling tinggi pada laju infus tertinggi.  Tekanan tertinggi pada ujung selang infus tidak lebih tinggi dari 1900 mmHg jika terjadi oklusi.  Delay dalam pemberitahuan PENGKONDISIAN ALARM adalah sekitar  Delay rata-rata dari awal PENGKONDISIAN ALARM ke titik di mana hasil PENGKONDISIAN ALARM dikirim dari BAGIAN SINYAL INPUT/OUTPUT adalah sekitar 3,1 detik.  Setelah unit terkena tegangan defibrilasi, waktu pemulihan unit kurang dari 1 detik (unit berfungsi dengan baik selama ada tegangan defibrilasi). Authorized Representative in the European CE Mark: conforms to essential requirements of the Medical Device Directive 93/42/EEC. Tanggal pembuatan Nomor seri Defibrillation-proof type CF applied part Arus AC atau DC PEMBUANGAN: Jangan buang produk ini sebagai limbah yang tidak disortir. Perlunya pengumpulan limbah tersebut secara terpisah untuk pengolahan PERHATIAN! Baca dokumen yang menyertainya. Tanda peringatan umum Lihat buku manual Terlindung dari benda asing ukuran 2,5 mm ∅ dan lebih besar, Terlindung dari percikan air. Interferensi dapat terjadi di dekat perangkat dengan tanda ini. Panggilan perawat Antarmuka USB Hadap atas Rentan, pegang dengan hati-hati Hindari basah Jauhkan dari sinar matahari Batasan tekanan atmosfer Batas suhu Batasan kelembapan Batas penumpukan berdasarkan nomor (n adalah 5,7…, untuk nilai spesifik, lihat kotak paket 3 Spesifikasi Produk Nama Produk Medical Syringe Pump Model MSP-01 Catu daya AC: MSP-01: AC 100-240V, 50/60 Hz, daya input 40 VA Baterai internal: baterai lithium Model baterai:18650-3S1P-02 Sumber daya listrik 2600mAh @10.8V Waktu pengisian baterai: Kondisi Nyala: Kurang dari 10 jam sampai penuh Kondisi Mati: Kurang dari 5 jam sampai penuh Tidak kurang dari 10 jam Waktu pengoperasian Catatan: Infus pada 5 ml/jam baterai dengan baterai baru pada suhu Semua syringe 5ml, 10ml, 20ml, Syringe yang kompatibel 30ml, dan 50/60ml sesuai dengan Rate mode, Time mode, Weight mode, Sequence mode, Mode infus Loading Dose mode, Trapezia mode, Micro mode, TIVA mode 0.10-100.0ml/h (5ml syringe) 0.10-300.0ml/h (10ml syringe) 0.10-600.0ml/h (20ml syringe) Rentang pengaturan infus 0,10-900,0ml/h (30ml syringe) 0,10-2000ml/h (50/60ml syringe) Lihat kenaikan terkecil pada grafik 0,10 - 99,99ml (Kenaikan terkecil 100,0 - 999,9ml (Kenaikan terkecil Rentang pengaturan VTBI 1000 - 9999ml (Kenaikan terkecil Tampilan volume total 0-9999.99ml Akurasi mekanis: ±0,5% Akurasi Akurasi (terhubung ke syringe): ± Laju KVO 0,1~5ml/h. KVO dapat dinonaktifkan saat laju KVO diatur ke 0 ml/h. KVO tidak dapat dimulai jika laju KVO diatur ke nilai yang lebih besar dari laju infus. 225mmHg~975mmHg, 11 tingkat Tingkat oklusi tersedia. Akurasi alarm oklusi dari Syringe Pump ±145mmHg. Operasi purge 100.0ml/h (5ml syringe) 300,0ml/h (10ml syringe) 600,0ml/h (20ml syringe) 900,0ml/h (30ml syringe) 2000ml/h (50/60ml syringe) Operasi bolus 0.10-100.0ml/h (5ml syringe) 0.10-300.0ml/h (10ml syringe) 0.10-600.0ml/h (20ml syringe) 0,10-900,0ml/h (30ml syringe) 0,10-2000ml/h (50/60ml syringe) Secara otomatis menghitung laju bolus dengan jumlah bolus, tidak boleh lebih rendah dari laju yang digunakan. Bolus VTBI 0.10-5.00ml (5ml syringe) 0.10-10.00ml (10ml syringe) 0.10-20.00ml (20ml syringe) 0.10-30.00ml (30ml syringe) 0.10-50.00ml (50ml/60ml 00:00:01-99:59:59 (kenaikan terkecil: 1s) Alarm Near Finished, Finished, Syringe Empty, Syringe Near Empty, OCCL, Pressure Alarm, Low Battery, Battery Empty, No Battery, No Power Supply, Syringe Unknown, Syringe Install Error, Standby End, Reminder Alarm, Tube Off (hanya 30, 50/60 ml Fungsi khusus Repeat alarming: Setelah suara alarm dibisukan, alarm ini akan berbunyi lagi dua menit Event recording: Maksimal 2000 data dapat disimpan untuk ditampilkan kembali. Sound volume: 10 level tersedia Power supply switching: Saat catu daya AC/DC terputus, pompa infus secara otomatis beralih ke pasokan baterai built-in. Barcode scanning: Memasukkan ",
    "1.2 Panduan Keamanan": "",
    "1.3 Penjelasan Simbol": "ditandai dengan simbol CATATAN 1 Pada 80 MHz dan 800 MHz, berlaku rentang frekuensi yang lebih CATATAN 2 Pedoman ini mungkin tidak berlaku dalam semua situasi. Perambatan elektromagnetik dipengaruhi oleh penyerapan dan refleksi dari struktur, benda dan orang. a Kekuatan medan dari pemancar tetap, seperti stasiun pangkalan untuk telepon radio (seluler/nirkabel) dan radio bergerak, radio amatir, siaran radio AM dan FM, dan siaran TV tidak dapat diprediksi secara teoretis dengan akurasi. Untuk menilai lingkungan elektromagnetik akibat pemancar RF tetap, survei lokasi elektromagnetik harus dipertimbangkan. Jika kekuatan medan terukur di lokasi di mana [MSP-01] digunakan melebihi tingkat kepatuhan RF yang berlaku di atas, [MSP-01] harus diamati untuk memverifikasi pengoperasian normal. Jika kinerja abnormal diamati, tindakan tambahan mungkin diperlukan, seperti reorientasi atau relokasi bPada rentang frekuensi 150 kHz hingga 80 MHz, kekuatan medan harus kurang dari [3] V/m. Jarak pemisahan yang direkomendasikan antara peralatan komunikasi RF portabel dan seluler dengan unit [MSP-01] [MSP-01] dimaksudkan untuk digunakan dalam lingkungan elektromagnetik di mana gangguan RF terpancar dikendalikan. Pelanggan atau pengguna [MSP-01] dapat membantu mencegah interferensi elektromagnetik dengan menjaga jarak minimum antara peralatan komunikasi RF portabel dan seluler (pemancar) dan unit [MSP-01] seperti yang direkomendasikan di bawah ini, sesuai dengan daya output maksimum dari peralatan komunikasi. Rating daya Jarak pemisahan menurut frekuensi pemancar (m). 150k~80MHz pemancar (W) d  1 . 2 P 80M~800MHz d  1 . 2 P 800M~2.5GHz 0,01 0.12 0.12 0,23 0.1 0.38 0.38 0.73 1 1.2 1.2 2.3 10 3.8 3.8 7.3 100 12 12 23 Untuk rating pemancar dengan daya keluaran maksimum yang tidak tercantum di atas, jarak pemisahan yang disarankan di meter (m) dapat diperkirakan menggunakan persamaan yang berlaku untuk frekuensi pemancar, di mana P adalah rating daya keluaran maksimum pemancar dalam watt (W) menurut pemancar pabrikan. CATATAN 1 Pada 80 MHz dan 800 MHz, berlaku jarak pemisahan untuk rentang frekuensi yang lebih tinggi. CATATAN 2 Pedoman ini mungkin tidak berlaku di semua situasi. Perambatan elektromagnetik dipengaruhi oleh penyerapan dan refleksi dari struktur, benda dan orang. Lampiran B Pengaturan Bawaan Pabrik Bab ini mencantumkan beberapa pengaturan default pabrik dari Syringe Pump. Pengguna tidak dapat mengubah pengaturan bawaan pabrik, tetapi jika perlu, mereka dapat memulihkan Syringe Pump ke status pengaturan bawaan pabrik. Pengaturan parameter Pengaturan pabrik default KVO flow rate 1ml/jam Pressure unit mmHg Occlusion pressure P6600mmHg Near end 3 menit Built-in consumable MC (5,10, 20, 30, 50/60ml), B.Braun OPS brand (20,50/60ml) Waktu sistem Waktu dan tanggal sistem Pengaturan pabrik default Time 00:00 Date 2014-1-1 Time form 24 jam Date form Tahun-bulan-hari Lampiran C Satuan Parameter Nama Parameter Satuan Acti Agent ng, ug, mg, g, U, KU, IU, EU, mmol, mol, kkal, mIU, kIU, Conc. ng/ml, ug/ml, mg/ml, g/ml, U/ml, KU/ml, IU/ml, EU/ml, mmol/ml, mol/ml, kkal/ml, mIU/ml, kIU/ ml, dan mEq/ml DoseRate x/mnt, x/kg/mnt, x/jam, x/kg/jam (xadalah ng, ug, mg, g, U, KU, IU, EU, mmol, mol, kkal, mIU, kIU,atau mEq.) LoadingDose ng/kg, ug/kg, mg/kg, g/kg, U/kg, KU/kg, IU/kg, EU/kg, mmol/kg, mol/kg, kkal/kg, mIU/kg, kIU/ kg, dan MEDICAL SYRINGE PUMP BUKU MANUAL ",
    "1.4 Singkatan": "",
    "2.0 Instalasi": "",
    "3.1 Antarmuka Pengguna": "",
    "3.2 Overview": "",
    "3.3 Manajemen Pasien": "informasi pasien dengan pemindaian barcode (opsional). Fungsi WIFI (opsional) Terhubung ke sistem pemantauan pusat, nurse call, dan jaringan informasi infus. Fungsi LAN Fungsi LAN: Gunakan modul LAN untuk menghubungkan ke sistem pemantauan pusat. Library Obat Maksimal dari 2,000 jenis obat dapat disimpan. Kondisi operasi Suhu: 5°C hingga 40°C Kelembapan: 15% hingga 95% RH, tanpa kondensasi Ketinggian tekanan: 57.0kPa- Ketinggian Operasi Tidak lebih tinggi dari 5000m Kondisi penyimpanan dan Suhu: -20°C hingga +55°C Pengiriman Kelembapan: 10% hingga 95% RH, tanpa kondensasi Ketinggian tekanan: 22.0kPa- 1. Class I/Internally powered Klasifikasi equipment; 2. Defibrillation-proof type CF applied part; 4. Tidak ada persyaratan sterilisasi untuk pompa 5. Bukan peralatan kategori 6. Mode operasi: kontinu Dimensi MSP-01: 362 x 126 x 151mm (P x Berat MSP-01: 1,8 kg (konfigurasi Umur Servis 10 tahun Standar keamanan utama IEC60601-1 Medical electrical equipment - Part 1: General requirements for basic safety and essential performance IEC60601-2-24 Medical electrical equipment - Part 2-24: Particular requirements for the safety of infusion pumps and controllers IEC60601-1-8 Medical electrical equipment - Part 1-8: General requirements for basic safety and essential performance -- Collateral standard: General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems IEC60601-1-2 Medical electrical equipment - Part 1-2: General requirements for basic safety - Collateral standard: Electromagnetic compatibility requirements and tests EN 1789:2007+A2:2014(E) Medical vehicles and their equipment — Road ambulances 4 Deskripsi Produk 4.1 Prinsip Operasi Syringe Pump (MSP-01) umumnya terdiri dari selungkup pompa, tampilan dan sistem operasi, sistem pemantauan, sistem alarm, sistem penggerak motor, modul penggerak, sistem catu daya, modul komunikasi WIFI (opsional), modul komunikasi LAN, dan klem tiang (pole clamp) (opsional). Syringe Pump mengadopsi struktur dual-processor, mengontrol motor dengan tepat, menggerakkan lembaran peristaltik untuk infus melalui perangkat penggerak mekanik, memantau sensor dan proses pompa, dan menyediakan sinyal alarm suara-cahaya. 4.2 Komposisi Syringe Pump MSP-01 1 - Klem 2 - Penjepit syringe 3 - Penggeser 4 - Tuas 5 - Tombol operasi 6 - Layar sentuh 7 - Indikator alarm 8 – Klem selang 9 - Selungkup depan 1 - Tuas 2 - Penggeser 3 - Penjepit syringe 4 - Karet alas 5 - Lubang berulir 6 - Label 7 - Inlet eksternal 8 - Soket AC 9 - Selungkup belakang 1 - Klem selang 2 – Karet alas 3 - Buzzer PERHATIAN:  Peralatan tambahan yang terhubung ke peralatan listrik medis melalui jaringan/penghubung data (port USB atau LAN) harus sesuai dengan standar IEC atau ISO masing-masing (misalnya IEC 60950dan IEC 62368-1 untuk peralatan pengolah data). Selain itu, semua konfigurasi harus memenuhi persyaratan untuk sistem kelistrikan medis (lihat klausul 16 edisi 3 IEC 60601-1).  Jangan pasang aksesoris yang tidak ditentukan oleh pabrikan ke dalam soket eksternal.  Setiap orang yang menghubungkan peralatan tambahan ke peralatan listrik medis, mengonfigurasi sistem medis maka bertanggung jawab bahwa sistem tersebut sesuai dengan persyaratan untuk sistem kelistrikan medis. Perhatian diberikan pada fakta bahwa undang- undang setempat lebih diprioritaskan daripada persyaratan yang disebutkan di atas. Jika ragu, hubungi distributor Anda atau layanan teknis kami.  Steker digunakan sebagai pemutus perangkat ke catu daya, jangan memposisikan pompa sehingga sulit untuk pengoperasian pemutusan perangkat. PERINGATAN: Harap konfirmasi parameter pada layar terkait sebelum injeksi. 4.3 Klem Tiang (Pole Clamp) 1 - Sekrup pemasangan 2 - Kenop pemasangan tiang pompa 1 - Kenop pemasangan tiang pompa 2 - Sekrup pemasangan 3 - Pompa MSP-01 4 - Tiang 5 - Klem tiang Metode instalasi yang digambarkan di atas: 1. Letakkan sekrup pemasangan (2) ke dalam lubang berulir di bagian belakang pompa MSP-01. 2. Ambil unit, dan pasang pompa ke tiang (4) dengan mengencangkan kenop pemasangan tiang pompa (1). 4.4 Panggilan Perawat (Nurse Call) 1 - Tombol 2 - Kabel 3 - Soket 4.5 Aksesoris Pendamping 1 - Kabel daya AC x 1 2 - Klem tiang (pole clamp) x 1 3 - SOP x 1 4 - Panduan cepat pengoperasian x 1 5 - Packing List x1 4.6 Aksesoris Opsional Tabel 4-1 Daftar Aksesoris Opsional Pilihan Deskripsi Kabel daya Konfigurasi standar oleh pabrik 10.8V@2600mAh Baterai lithium Nurse Call MP-2 Klem tiang — Modul LAN Modul komunikasi LAN Kabel daya DC — 5 Persiapan sebelum Penggunaan  Sebelum menggunakan Syringe Pump, baca prosedur operasi dan tindakan pencegahan dalam buku manual ini dengan hati-hati.  Sebelum menggunakan Syringe Pump untuk pertama kalinya, atur tanggal dan waktu untuk memastikan bahwa riwayat pompa akan dicatat dengan benar.  Sebelum menggunakan Syringe Pump untuk pertama kalinya, pilih merek dari syringe.  Sebelum menggunakan Syringe Pump untuk pertama kalinya, isi ulang baterai internal hingga penuh. Jika Syringe Pump mati, baterai harus diisi penuh setelah terhubung ke catu daya eksternal.  Tempatkan Syringe Pump pada tempat yang stabil.  Atau gunakan klem tiang yang disediakan untuk memasang Syringe Pump pada tiang infus.  Letakkan Syringe Pump pada klem tiang sambil memposisikan kenop penahan dengan lubang ulir, dan putar pegangan untuk memasang Syringe Pump pada klem tiang.  Jepitkan klem tiang pada tiang infus, sesuaikan Syringe Pump ke posisi yang pas, dan kencangkan kenop penahan untuk tiang infus pada klem tiang.  Hubungkan catu daya eksternal.  Masukkan kabel daya AC yang disediakan ke soket AC di sisi belakang Syringe Pump. Colokkan kabel ke stopkontak AC dengan pembumian.  Untuk menyalakan Syringe Pump dengan catu daya DC eksternal, hubungi distributor atau pabrikan untuk mendapatkan bantuan. 6 Instruksi pengoperasian 6.1 Tampilan dan Tombol  Tampilan MSP-01 1 - Indikator alarm 2 - Layar sentuh TFT 3 - Tombol ON/OFF 4 - Lampu indikator 5 - Tombol Beranda 6 - Logo 7 - Model produk 8 - Cara pengoperasian Indikator alarm menunjukkan alarm dalam dua warna: merah dan kuning. Indikator ini menunjukkan level bahaya alarm (tinggi, sedang, atau rendah) dengan menggunakan interval kedip yang berbeda. Lampu hijau menunjukkan fungsi yang benar. Layar sentuh TFT, resolusi: 480*320 Indikator: Indikator AC/DC di sebelah kiri, indikator baterai di sebelah  Indikator AC/DC: Digunakan untuk menunjukkan status daya AC atau DC. Indikator ini menyala stabil hijau saat perangkat terhubung ke catu daya AC atau DC.  Indikator baterai: Digunakan untuk menunjukkan status baterai. Indikator baterai menyala stabil hijau saat baterai sedang diisi dan berkedip hijau saat baterai menjadi sumber daya pada perangkat. Jika tidak, indikator baterai mati. Tampilan dibagi menjadi tiga area: area informasi, area data kerja, dan area tombol fungsi. Lihat di bawah untuk deskripsi dan penjelasan lebih Area informasi: Menampilkan merek dan spesifikasi syringe, tingkat tekanan oklusi, tekanan real-time, catu daya eksternal, volume baterai, dan sinyal WIFI. Ketuk merek atau area informasi untuk masuk ke halaman pengaturan merek syringe. Ketuk tingkat tekanan oklusi untuk masuk ke halaman pengaturan tingkat Lihat di bawah untuk penjelasan lebih lanjut. Tingkat tekanan oklusi: 2 Tekanan oklusi real-time. Ada total lima garis. Semakian banyak garis yang menyala maka semakin tinggi tekanan oklusi. Simbol sumber daya eksternal. Simbol ini ditampilkan saat pompa dihubungkan ke sumber listrik AC/DC eksternal. Simbol kunci layar. Ada dua status: terkunci dan terbuka. Volume baterai dan status pengisian daya. Ada total empat garis. Semakin banyak garis yang menyala maka semakin banyak volume baterai yang tersisa. Sinyal WIFI Area data kerja: Menampilkan laju infus yang digunakan, dan volume infus atau menampilkan data kerja mode infus berdasarkan mode infus yang dipilih. Data kerja dapat disesuaikan dengan menekan area data kerja sesuai mode infus yang telah dipilih. Area tombol fungsi: Menampilkan tombol seperti [Start], [Purge], [Clear], [Stop], dan [Bolus]. Tombol-tombol tersebut ditampilkan di bagian bawah Selain tombol layar sentuh, dua tombol tersedia pada panel tombol: [HOME] dan [ON/OFF].  [HOME]: Tombol menu utama. Sebelum infus, tekan [HOME] sekali untuk masuk ke menu pengaturan, seperti pengaturan Infus, Sistem, Riwayat, File Pasien, dll. Untuk kembali ke tampilan awal infus, tekan [HOME] sekali lagi pada halaman tampilan pengaturan  [ON/OFF]: Tombol untuk menyalakan/mematikan pompa. Saat pompa mati, tekan [ON/OFF] untuk menyalakannya. Saat pompa nyala, tekan [ON/OFF] dan tekan tombol shutdown pada tampilan untuk mematikan pompa atau tekan dan tahan [ON/OFF] selama 3 detik untuk mematikan pompa secara paksa. 6.2 Menyalakan Pompa PERHATIAN:  Nyalakan pompa kemudian pasang syringe.  Tekan [ON/OFF] untuk menyalakan unit.  Tes mandiri akan dimulai.  Setelah tes mandiri selesai, tampilan awal infus akan ditampilkan.  Layar menampilkan informasi pasien, merek syringe, dan tingkat oklusi yang disimpan terakhir kali saat perangkat dimatikan.  Jika tes mandiri menenukan hal tidak normal, informasi terkait akan ditampilkan di area informasi. Tampilan awal infus: PERINGATAN  Setelah pompa dihidupkan, pastikan pengeras suara dan indikator alarm berfungsi dengan baik. Periksa setelah tes mandiri selesai bahwa tidak ada informasi pesan error yang muncul. (Lihat Bab 8 Pemecahan Masalah.)  Pastikan bahwa merek syringe yang ditampilkan sesuai dengan merek syringe yang sedang digunakan.  Jika merek syringe berbeda dengan merek syringe yang digunakan, keakuratan pemompaan dan fungsi alarm tidak dapat terjamin.  Volume total dihapus saat tombol [Clear] ditekan. 6.3 Instalasi Syringe  Tarik klem dan putar ke kanan(①/②)  Tekan tuas dan gerakkan penggeser sepenuhnya ke kanan.  Pasang syringe. Masukkan sayap syringe ke dalam celah penjepit  Tekan tuas, dan gerakkan penggeser hingga pin kontak penggeser menyentuh ujung syringe. (④/⑤/⑥)  Putar kembali klem dan letakkan perlahan untuk menahan syringe dengan aman (⑦). PERINGATAN  Pastikan tidak ada gelembung udara di dalam syringe.  Jika sayap syringe tidak dipasang dengan benar pada celah penjepit, akurasi laju infus dan fungsi alarm tidak dapat terjamin. 6.4 Purge (Pembersihan) PERINGATAN:  Setelah memasang syringe pada syringe pump, keluarkan gelembung udara dari jalur selang IV.  Sebelum melakukan purge selang IV, pastikan selang IV tidak terhubung ke pasien.  Purge hanya dapat dilakukan dalam kondisi tidak melakukan infus.  Hentikan purge setelah memastikan bahwa cairan telah keluar dari jarum suntik.  Ketuk [PURGE], tampilan purge (pembersihan) akan muncul. Ketuk [Stop], purge akan berhenti.  Indikator hijau berkedip selama purge.  Laju purge bervariasi sesuai ukuran syringe. Lihat Tabel 6-1. Tabel 6-1 Hubungan antara ukuran syringe dan laju purge Ukuran syringe Laju purge (ml/h) 50/60 2000 PERHATIAN:  Ketika cairan IV dengan viskositas tinggi diinfuskan melalui jarum suntik pipih untuk purge, alarm oklusi mungkin menyala. Dalam hal ini, harap untuk mengurangi laju infus secara manual.  Volume yang digunakan untuk purge akan ditambahkan ke total volume yang diatur.  Fungsi percepatan ini berfungsi untuk mengurangi kesalahan teknis. Jika tidak dilakukan purge, keterlambatan proses awal infus akan terjadi.  Volume total tidak dapat diubah setelah proses infus dimulai tanpa menghentikan pemompaan.  Volume pada fungsi fast forward tidak akan dihitung ke dalam volume total. 6.5 Pengaturan Laju Infus  Ketuk area laju pada layar sentuh untuk masuk ke tampilan pengaturan.  Masukkan laju infus, lalu ketuk [Confirm] untuk kembali ke tampilan awal infus.  Laju infus bervariasi sesuai ukuran syringe yang digunakan. Untuk detailnya, lihat Tabel 6-2. Tabel 6-3 yang berisi hubungan antara rentang laju dan kenaikan minimum. Tabel 6-2 Hubungan antara ukuran dan laju syringe Ukuran syringe (ml) Rentang pengaturan (ml/h) 5 0.10-100.0 10 0.10-300.0 20 0.10-600.0 30 0.10-900,0 50/60 0.10-2000 Tabel 6-3 Hubungan antara rentang laju dan kenaikan minimum Rentang laju (ml/jam) Kenaikan minimum (ml/jam) 0,10 - 99,99 0,01 100 - 999,9 0.1 1000 - 2000 1 PERHATIAN:  Ketika syringe dengan ukuran berbeda dipasang dan laju infus di luar jangkauan, harap atur ulang laju ke laju maksimum yang  Untuk mengubah laju infus dalam proses infus, proses infus tidak perlu dihentikan. Setelah mengubah laju infus dan menetapkan nilai selama infus, infus berikutnya akan berganti laju sesuai laju yang telah diatur ulang. 6.6 Puncture Masukkan jarum infus ke dalam pembuluh vena pasien. 6.7 Mulai Infus Ketuk tombol [Start] untuk memulai infus pada laju yang telah diatur. Lampu indikator hijau akan menyala. PERHATIAN:  Infus dapat dimulai hanya jika nilai yang ditentukan pada resep sama dengan nilai yang diatur pada Syringe Pump.  Jika tidak ada pengoperasian yang dilakukan setelah syringe dipasang selama lebih dari 2 menit, alarm START-REMINDER akan 6.8 Perubahan Laju Selama Infus  Ketuk area laju pada tampilan di layar selama infus.  Setelah memasukkan laju dan mengetuk [Confirm], sistem kembali ke tampilan awal infus dan beroperasi pada laju baru; jika Anda mengetuk [Cancel], sistem kembali ke tampilan awal infus tanpa perubahan. PERHATIAN: Jika tidak ada operasi yang dilakukan pada halaman pengaturan laju infus selama lebih dari 10 detik, sistem akan kembali ke tampilan awal infus secara otomatis.  Pilih \"Manual Bolus” lalu atur “Manual Bolus Limit”. Selama infus, ketuk [Bolus] selama 1 detik untuk masuk ke tampilan bolus. Bolus akan terus bekerja selama tombol ditahan dan akan segera berhenti ketika tombol dilepas. Pompa secara otomatis akan menghentikan bolus manual ketika mencapai batas bolus manual meskipun pengguna terus menahan tombol.  Pilih “Rapid Quantitative Bolus”, selama pemompaan, ketuk [Bolus] untuk masuk ke tampilan bolus VTBI, atur volume bolus, ketuk [Confirm] untuk memulai dan ketuk [Bolus Stop] untuk menghentikan bolus dan kembali ke tampilan infus.  Pilih \"Automatic Bolus\", selama infus; ketuk [Bolus] untuk masuk ke tampilan pengaturan bolus. Atur dua Bolus VTBI, laju Bolus dan waktu Bolus, ketuk [Bolus Start] untuk masuk ke tampilan bolus, ketuk [Bolus Stop] untuk menghentikan bolus Laju bolus berbeda bergantung pada spesifikasi syringe sebagai Tabel 6-4 Hubungan antara ukuran syringe dan laju bolus Ukuran Laju bolus bolus Volume bolus syringe (ml) (ml/jam) minimum maksimum (ml) 5 0,10 ~ 100,0 0.1 0.10 ~ 5.00 10 0,10 ~ 300,0 0.1 0,10 ~ 10,00 20 0,10 ~ 600,0 0.1 0,10 ~ 20.00 30 0,10 ~ 900,0 0.1 0,10 ~ 30.00 50/60 0,10~ 2000 0.1 0,10 ~ 50,00 PERHATIAN:  Volume bolus yang digunakan akan ditampilkan saat bolus  Volume bolus akan diakumulasikan menjadi volume total. 6.10 Menghentikan Infus Dalam proses infus atau setelah infus, ketuk [Stop] untuk menghentikan 6.11 Mengganti Syringe Jika jumlah cairan dalam syringe semakin sedikit, ulangi langkah-langkah di bagian 6.3-6.6 untuk mengganti syringe. 6.12 Mematikan Pompa  Tekan tombol [ON/OFF], dan ketuk [Power Off], [Standby] atau  Ketuk [Power Off] untuk mematikan.  Ketuk [Standby] untuk masuk ke tampilan siaga. Waktu siaga dapat  Ketuk [Cancel] untuk kembali ke tampilan sebelumnya. 7 Mengatur Syringe Pump PERHATIAN:  Setelah pompa dimatikan, semua parameter pengaturan akan disimpan secara otomatis.  Sebagian dari parameter tidak akan disimpan jika perangkat dimatikan secara paksa. 7.1 Pengaturan Infus Tekan tombol [HOME] untuk masuk ke halaman pengaturan, ketuk [Set Infus] untuk masuk ke halaman pengaturan infus secara detail. Mode Infus, tingkat OCCL, mode bolus, laju KVO, merek, relay set, mode mikro, near finished dan recent therapy dapat diatur dan disesuaikan di sini. 7.1.1 Mode Infus  Tersedia tujuh mode infus: Rate, Time, Weight, Trapezia, Loading Dose, Sequence, dan TIVA.  Rate Mode (Mode Laju) Dalam mode laju, atur nama obat, laju, dan VTBI dan ketuk [Confirm] untuk mengoperasikan.  Time Mode (Mode Waktu) Dalam mode waktu, atur nama obat, VTBI, dan Waktu dan ketuk [Confirm] untuk mengoperasikan.  Weight Mode (Mode Berat) Dalam mode berat, atur Info obat, Laju Dosis, Berat, dan VTBI, tunggu perangkat menghitung laju secara otomatis, lalu ketuk [Konfirmasi] untuk mengoperasikan.  Trapezia Mode (Mode Trapesium) Dalam mode trapesium, atur nama obat, VTBI, laju, rise time, dan fall time, tunggu penghitungan laju secara otomatis, lalu ketuk [Confirm] untuk mengoperasikannya.  Loading Dose Mode (Mode Dosis Pemuatan) Pada mode dosis pemuatan, atur nama obat, VTBI, maintain rate, loading rate, dan loading time, tunggu penghitungan laju selesai, lalu ketuk [Confirm] untuk mengoperasikan.  Sequence Mode (Mode Urutan) Dalam mode urutan, atur nama obat, 10 grup urutan laju, dan waktu lalu ketuk [Confirm] untuk mengoperasikan infus secara berurutan. Catatan: Urutan yang hanya diatur waktunya tetapi lajunya tidak diatur bisa saja dilakukan, yang berfungsi sebagai urutan proses infus yang dijeda.  Mode TIVA Dalam mode TIVA, atur info obat, loading dose, loading time, dose rate, dan berat, tunggu penghitungan laju secara otomatis, lalu ketuk [Confirm] untuk mengoperasikan. digunakan pada pasien. 9.4 Penyimpanan  Hindari tumpahan air.  Jangan pernah menyimpan di tempat yang panas dan lembab.  Simpan pompa jauh dari tempat yang bergetar, debu, dan gas  Simpan pompa dari sinar matahari langsung karena sinar ultraviolet dapat menyebabkan perubahan warna. 9.5 Transportasi Syringe Pump dapat diangkut dengan kendaraan umum tetapi harus terlindung dari benturan, guncangan, atau lembap yang berlebihan seperti terkena hujan dan salju secara langsung. Metode pengangkutan harus dipilih sesuai dengan spesifikasi kontrak yang ditentukan dalam dokumen Syringe Pump. 9.6 Perlindungan terhadap Lingkungan dan Daur Ulang Di akhir masa pakai produk, harap hubungi distributor produk untuk daur ulang yang sesuai. Atau, buang produk dan baterainya sesuai dengan regulasi yang berlaku. 10 Karakteristik Laju Aliran Pengujian berikut dilakukan sesuai dengan standar IEC60601-2-24:2012. Hal ini digunakan untuk mengamati akurasi infus dan respon oklusi. (Untuk kondisi pengujian terperinci, lihat standar IEC60601-2-24:2012.) PERHATIAN:  Keakuratan infus dan respon oklusi dapat dipengaruhi oleh kondisi penggunaan termasuk tekanan, suhu, kelembapan, set IV, dan selang  Keakuratan infus tidak mencerminkan standar klinis, seperti usia dan berat badan pasien serta obat yang diminum.  Data eksperimen hanya mewakili data pengukuran di lab.  Volume maksimum cairan yang mungkin diinfuskan oleh Syringe Pump dalam satu kondisi kesalahan tidak boleh melebihi 5ml. 10.1 Karakteristik Laju Aliran Kurva Start-up dan Trumpet menunjukkan karakteristik Syringe Pump setelah injeksi dimulai dan status injeksi berubah setelah Syringe Pump mencapai laju aliran normal. Metode pengujian berikut dilakukan sesuai dengan metode yang disebutkan dalam bab 201.12.1.102 dari standar IEC 60601-2-24:2012.  Kondisi uji akurasi:  Suhu: 21°C;  Kelembaban relatif: 60%;  Jenis syringe: MC (5ml, 10ml, 20ml, 30ml, 50/60ml), B.Braun (20ml, 50/60ml); 4 set masing-masing.  Syringe Pump: 1 set  Interval pengambilan sampel: 0,5 menit  Periode Tes: 120 menit Kurva awal MC(50/60ml) 5ml/jam Kurva awal MC(50/60ml) 1ml/jam Kurva terompet MC(50/60ml) Kurva terompet MC(50/60ml) 5ml/jam 1ml/jam Kurva awal B.Braun(50/60ml) Kurva awal B.Braun(50/60ml) 5ml/jam 1ml/jam Kurva terompet dari Kurva terompet dari B.Braun(50/60ml) 5ml/jam B.Braun(50/60ml) 1ml/jam 10.2 Karakteristik Oklusi Karakteristik oklusi dijelaskan dengan waktu respons terpanjang dari alarm oklusi dan volume bolus yang terkait. Metode pengujian berikut ini sesuai dengan metode yang disebutkan dalam bab 201.12.4.4.104 dari standar IEC 60601-2-24:2012.  Kondisi uji oklusi:  Suhu: 21°C;  Kelembaban relatif: 65%;  Jenis syringe: MC (50/60ml); 1 set  Panjang selang infus: 1m Tabel10-1 Tingkat oklusi, waktu tunda alarm, dan jumlah pil pada laju Tingkat Tekanan Waktu bolus Laju infus tekanan oklusi alarm oklusi (ml) oklusi (mmHg) (jj:mm:dd) 5ml/h P1 225±145 00:09:30 0,08 P11 975±145 00:17:28 0.63 Tabel 10-2 Tingkat oklusi dan waktu tunda alarm pada laju 1ml/h Tingkat Tekanan Waktu alarm oklusi Laju infus tekanan oklusi (jj:mm:dd) oklusi (mmHg) P1 225±145 01:00:05 P11 975±145 02:01:38 Tabel10-3 Tingkat oklusi dan waktu tunda alarm pada laju 0,1ml/h Tingkat Tekanan Waktu alarm oklusi Laju infus tekanan oklusi (jj:mm:dd) oklusi (mmHg) P1 225±145 08:24:20 P11 975±145 22:44:13 PERHATIAN: Daftar konversi satuan Keterangan Satuan Konversi satuan kPa 1kPa = 7.5mmHg Tekanan psi 1psi = 51.724mmHg bar 1bar = 750mmHg Lampiran A Kompatibilitas Elektromagnetik (EMC) Syringe Pump MSP-01 sesuai dengan standar EMC IEC60601-1-2:2014. Panduan dan pernyataan pabrikan – emisi elektromagnetik Syringe Pump MSP-01 harus digunakan berdasarkan regulasi lingkungan elektromagnet. Pengguna harus mengoperasikan Syringe Pump MSP-01 di bawah lingkungan elektromagnet berikut. Pengukuran emisi Kesesuaian Instruksi lingkungan elektromagnetik Emisi frekuensi Grup 1 Syringe Pump MSP-01 hanya radio menggunakan frekuensi radio saat CISPR 11 mengoperasikan fungsi internalnya, oleh karena itu, frekuensi radio jauh lebih rendah dan memiliki sedikit gangguan pada perangkat elektronik di dekatnya. Emisi frekuensi Kelas A Syringe Pump MSP-01 dapat radio digunakan di gedung mana pun CISPR 11 termasuk di perumahan. Emisi harmonik Kelas A IEC61000-3-2 Fluktuasi tegangan Sesuai dan kedipan IEC 61000-3-3 Panduan dan pernyataan pabrikan – kekebalan elektromagnetik [MSP-01] dimaksudkan untuk digunakan dalam lingkungan elektromagnetik yang ditentukan di bawah ini. Pelanggan atau pengguna [MSP-01] harus memastikan bahwa unit digunakan dalam lingkungan seperti berikut. Uji Tingkat uji Tingkat Lingkungan KEKEBALAN IEC60601 kepatuhan elektromagnetik – Electrostatic ± 8 kV ± 8 kV discharge Lantai harus kayu, beton Discharge discharge kontak atau ubin keramik. Jika (ESD) kontak ±15 kV lantai ditutupi dengan IEC 61000-4- ±15 kV discharge udara bahan sintetis, 2 discharge kelembaban relatif udara minimal 30%. Electrical ±2 kV kabel ±2 kV kabel Kualitas daya listrik Fast power power harus seperti lingkungan Transient ±1 kV I/O komersial atau rumah (EFT) kabel sakit. IEC61000-4-4 Surge ±1 kV mode ±1 kV mode IEC 61000-4- difference difference 5 ±2 kV mode ±2 kV mode common common Penurunan 0% 0,5 siklus 0% 0,5 siklus Kualitas daya listrik tegangan, Pada 0º, 45 , Pada 0º, 45 , harus seperti lingkungan interupsi 90 , 135 , 90 , 135 , komersial atau rumah pendek dan 180 ,225 , 270 180 ,225 , 270 sakit. Jika pengguna perubahan dan 315 ; dan 315 ; [MSP-01] memerlukan tegangan operasi terus- menerus IEC 61000-4- 0% 1 siklus 0% 1 siklus selama gangguan listrik, 11 Dan 70% Dan 70% 25/30 direkomendasikan agar 25/30 siklus siklus [MSP-01] diberi daya Fase tunggal: Fase tunggal: dari catu daya atau pada 0 pada 0º baterai yang tidak 0% 300 siklus 0% 300 siklus terinterupsi. frekuensi 30A/m 30A/m frekuensi daya medan daya medan magnet harus berada magnet pada tingkat (50/60Hz) karakteristik di IEC 61000-4- lingkungan komersial 8 atau rumah sakit. CATATAN: U adalah tegangan listrik AC sebelum penerapan level pengujian. Panduan dan pernyataan pabrikan – kekebalan elektromagnetik [MSP-01] dimaksudkan untuk digunakan dalam lingkungan elektromagnetik yang ditentukan di bawah ini. Pelanggan atau pengguna [MSP-01] harus memastikan bahwa unit digunakan dalam lingkungan berikut. Tingkat Tes Tingkat Lingkungan elektromagnetik IEC 60601 Kepatuhan –panduan Conduc 3 Vrms 3 Vrms Peralatan komunikasi RF ted RF 150 kHz - 150 kHz - portabel dan bergerak tidak IEC6100 80MHz; 80MHz; boleh digunakan dekat 0-4-6 6 Vrms pada 6 Vrms pada dengan bagian mana pun dari pita ISMA pita ISMA [MSP-01], termasuk kabel, Antara Antara dari jarak pemisahan yang 0,15MHz dan 0,15MHz dan disarankan yang dihitung dari 80 MHz; 80 MHz; persamaan yang berlaku 80% AM pada 80% AM pada 1 untuk frekuensi pemancar. 1 kHz kHz Jarak pemisahan yang disarankan: d  1 .2 P d  1 .2 P 80M~800MHz d  2 .3 P Radiate 3 V/m 3 V/m d RF 80 MHz – 2,7 80 MHz – 2,7 IEC6100 GHz; GHz; 0-4-3 27V/m:380- 27V/m:380- 800M~2.5GHz 390MHz; 390MHz; di mana P adalah rating daya 28V/m: 430- 28V/m: 430- keluaran maksimum 470MHz; 470MHz; pemancar dalam watt (W) 9V/m:704- 9V/m:704- menurut pemancar pabrikan 787MHz; 787MHz; dan d adalah jarak pemisahan 28V/m: 800- 28V/m: 800- yang disarankan dalam meter 960MHz; 960MHz; 28V/m: 1700- 28V/m: 1700- Kekuatan medan dari 1990MHz; 1990MHz; pemancar RF tetap, 28V/m:2400- 28V/m:2400- sebagaimana ditentukan oleh 2570MHz; 2570MHz; survei lokasi 9V/m:5100- 9V/m:5100- elektromagnetika, harus 5800MHz; 5800MHz; kurang dari tingkat kepatuhan di setiap rentang frekuensib. Gangguan dapat terjadi di sekitar peralatan yang ",
    "3.4 Prosedur Pemantauan": "",
    "3.5 Perhitungan Medis": "",
    "3.6 Manajemen Rekaman & Tinjauan Hasil": "",
    "4.1 Inspeksi Umum": "",
    "4.2 Pemeliharaan": "",
    "4.3 Perawatan": "9.2 Perawatan berkala Lakukan inspeksi perawatan berkala untuk memastikan pengoperasian yang aman dan umur Syringe Pump yang lebih lama, dan periksa Syringe Pump setiap 2 tahun sekali. Anda dapat memelihara beberapa bagian sendiri dan menghubungi distributor Anda untuk memelihara beberapa bagian lainnya. Hubungi pabrikan atau distributor jika masih ada kendala. 9.2.1 Memeriksa Tampilan  Pemeriksaan penampilan: Tidak ada retak atau kerusakan.  Pengoperasian tombol: Jika Anda dapat menekan tombol dengan lancar, tombol tersebut aman. 9.2.2 Memeriksa Kabel Daya  Periksa tampilan dari kabel daya. Jika tampilannya rusak dan steker serta soket tidak terhubung sempurna, hubungi produsen atau distributor untuk penggantian tepat waktu.  Jika Anda menghubungkan Syringe Pump ke daya AC/DC dan tidak ada indikasi unit menyala, hubungi produsen atau distributor untuk dilakukan perbaikan tepat waktu. 9.2.3 Memeriksa Laju Infus Periksa Aliran infus sekali setiap 2 tahun dengan menggunakan graduasi dan stopwatch. Periksa kondisi: Syringe Laju infus Waktu infus Volume MC /B.Braun50/60ml 60ml/h 10 menit 9.8-10.2ml 9.2.4 Alarm  Syringe Unknown Tarik klem syringe selama infus, informasi alarm akan terlihat di layar dan terdengar.  Syringe Install Error Tekan tuas selama infus, informasi alarm akan terlihat di layar dan terdengar.  Occlusion Periksa kondisi: Syringe Laju infus Tingkat Waktu alarm MC/B.Braun50/60ml 25ml/h 600mmHg Dalam 3 menit PERHATIAN: Syringe Pump akan melakukan uji mandiri sistem alarm ketika menyala setelah dihidupkan. Anda dapat menilai apakah sistem alarm bekerja dengan baik seperti yang telah dijelaskani. Jika tidak, hentikan penggunaan Syringe Pump dan hubungi distributor untuk segera diperbaiki. 9.2.5 Keselamatan Listrik dan Mekanik Untuk memastikan keamanan, uji tegangan insulasi, arus bocor, dan tahanan pembumian sesuai dengan IEC 60601-1. 9.2.6 Memeriksa Baterai Terpasang  Lakukan inspeksi berikut pada baterai setiap setengah tahun, atau setelah pompa tidak digunakan untuk waktu yang lama:  Hubungkan Syringe Pump ke catu daya AC untuk mengisi penuh baterai.  Nyalakan daya dan pasang syringe (50/60 ml syringe).  Atur laju infus menjadi 5 ml/ jam dan mulai infus. Catat waktu mulainya.  Operasikan sistem sampai berhenti memompa karena alarm baterai kosong.  Jika durasi pengoperasian kontinu mencapai 80% atau lebih dari waktu pengoperasian baterai yang ditentukan, baterai dalam kondisi baik.  Jika durasi pengoperasian kontinu lebih pendek dari setengah dari waktu pengoperasian baterai yang ditentukan, baterai mencapai akhir masa pakainya. Dalam hal ini, Anda harus mengganti baterai. Anda disarankan untuk menghubungi distributor untuk penggantian baterai.  Catat berapa lama unit hidup berlangsung setelah alarm “Low Battery” dan alarm “Battery Empty” secara berurutan. Jika pengoperasian berlangsung kurang dari 30 menit setelah alarm “Low Battery” nyala atau berlangsung kurang dari 3 menit setelah alarm “Battery Empty” nyala, hubungi distributor setempat untuk penggantian baterai.  Setelah pemeriksaan daya baterai selesai, isi ulang baterai untuk penggunaan berikutnya. PERHATIAN: Karena karakteristik yang khas pada masa pakai baterai yang menua, untuk memastikan keamanan penggunaan Syringe Pump, setelah baterai internal digunakan 2 tahun, silakan hubungi produsen atau distributor untuk mengganti baterai. 9.2.7 Penggantian Baterai  Melepas baterai internal.  Matikan daya dan lepaskan kabel daya.  Gunakan obeng untuk melepas sekrup pengencang penutup baterai antara panel depan dan panel  Lepaskan konektor kabel baterai.  Lepaskan baterai.  Memasang baterai internal.  Masukkan baterai baru ke dalam tempat baterai.  Pasang konektor kabel baterai ke soket baterai  Gunakan obeng untuk mengencangkan sekrup antara panel depan dan panel belakang. PERHATIAN: Lepas baterai jika syringe pump tidak digunakan, atau waktu pengoperasian baterai akan menjadi lebih pendek. PERINGATAN:  Penggantian baterai harus dilakukan oleh spesialis yang telah dilatih untuk melakukan operasi tersebut. Penggantian baterai lithium oleh personel yang tidak terlatih dapat mengakibatkan risiko bahaya.  Harap ikuti instruksi untuk mengganti baterai dengan sesuai, dan baterai hanya boleh disediakan oleh pabrikan. Menggunakan baterai lain akan mengakibatkan hilangnya garansi oleh produsen karena tidak ada pengoperasian yang aman yang dapat dijamin.  Jangan membongkar, korsleting atau membuang baterai ke dalam api jika terjadi bahaya yang disebabkan oleh hubungan atau ledakan.  Ikuti regulasi untuk membuang baterai lama.  Baterai harus diganti dengan yang baru setiap dua tahun untuk memastikan waktu pengoperasian baterai tetap 9.3 Pemeliharaan  Jika ada masalah yang muncul, jelaskan situasinya kepada produsen atau distributor dan minta perbaikan unit.  Jangan pernah membongkar atau mencoba memperbaiki sendiri Syringe Pump. Melakukannya dapat menyebabkan kegagalan fungsi yang serius. Pabrikan dan distributor tidak akan bertanggung jawab atas Syringe Pump apa pun yang telah dibongkar, dimodifikasi, atau digunakan untuk tujuan apa pun selain yang dimaksudkan.  Jika Syringe Pump terjatuh atau terkena benturan hebat, jangan digunakan meskipun tidak tampak rusak secara kasat mata. Minta produsen atau distributor untuk memeriksa untuk kemungkinan masalah internal.  Ketika pompa dimaksudkan untuk digunakan pada lingkungan ambulans, periksa sistem fiksasi, rawat unit sebelum digunakan. PERHATIAN: Teknisi perbaikan dapat meminta servis manual dari pabrikan jika diperlukan. PERINGATAN:  Penggantian aksesoris harus dilakukan hanya oleh teknisi perbaikan terlatih yang telah dilatih untuk menyelesaikan masalah  Pompa tidak boleh diservis atau dilakukan perawatan saat ",
    "4.4 Pembersihan": "",
    "5.0 Pemecahan Masalah": "",
    "6.1 Spesifikasi": "",
    "6.2 Kepatuhan Standar": "",
    "7.1 Garansi": "7.1.2 Tingkat Oklusi Sebelas tingkat oklusi tersedia pada unit (Pengaturan pabrik adalah tingkat 6). Tabel 7-1 Hubungan antara tingkat oklusi dan tekanan Tingkat Tampila Tekanan Tekanan Tekanan Tekanan oklusi n (mmHg) (kPa) (bar) (psi) 1 P 1 225 30 0,3 4.35 2 P 2 300 40 0.4 5.80 3 P 3 375 50 0,5 7.25 4 P 4 450 60 0.6 8.70 5 P 5 525 70 0,7 10.15 6 P 6 600 80 0.8 11.60 7 P 7 675 90 0.9 13.05 8 P 8 750 100 1.0 14.50 9 P 9 825 110 1.1 15,95 10 P 10 900 120 1.2 17.40 11 P 11 975 130 1.3 18.85 PERHATIAN:  Ketika alarm oklusi menyala, motor secara otomatis berputar terbalik untuk menurunkan tekanan di dalam selang (fungsi Anti-Bolus), sehingga tidak ada bolus tambahan yang akan dipompakan selama dilakukan pemecahan masalah alarm  Saat Anda memasukkan larutan kental dengan pengaturan Tingkat Oklusi di bawah 4 dan bagian dalam selang lancar, alarm oklusi cenderung akan menyala. Perhatikan baik-baik simbol di area informasi atas, dan ubah tingkat oklusi jika lebih dari 2 garis yang menyala.  Saat Anda mengoperasikan pompa dengan pengaturan Tingkat Oklusi di atas 8, tekanan dalam selang meningkat secara substansial hingga alarm Oklusi menyala. Selalu pastikan bahwa selang IV terhubung dengan aman ke  Alarm oklusi dapat menyala ketika cairan dengan viskositas tinggi dimasukkan dengan laju tinggi melalui jarum intravena yang pipih. Dalam hal ini, naikkan tingkat oklusi atau kurangi laju infus. 7.1.3 Mode Bolus Tersedia tiga mode bolus: Manual Bolus, Rapid Quantitative Bolus, dan Automatic Bolus. Silakan baca bagian 6.9 untuk penjelasan lebih lanjut.  Laju KVO dapat disesuaikan dari 0,1ml/jam hingga 5ml/jam (kenaikan minimum: 0,01ml/jam). Laju bawaan adalah  Atur laju ke 0,00 ml/jam untuk menonaktifkan fungsi KVO. PERHATIAN: KVO aktif ketika VTBI atau waktu infus telah tercapai. 7.1.5 Merek  Anda bisa memilih merek habis pakai dengan langkah berikut: [Home]->[Infusion Set]->[Brand].  Beberapa merek syringe 5ml, 10ml, 20ml, 30ml, dan 50/60ml telah diatur sebelumnya dan disesuaikan. Pilih syringe yang sesuai untuk digunakan. PERHATIAN:  Pengguna harus menggunakan merek yang sudah disediakan oleh produsen.  Untuk menambahkan syringe merek lain, pengguna sangat disarankan untuk menghubungi produsen atau distributor untuk melakukan kalibrasi internal dan memastikan akurasi  Syringe Pump ini mendukung setidaknya 30 merek spuit, dan setiap merek mencakup 5 spuit yang berbeda ukuran. 7.1.6 Pengaturan Mode Mikro Setelah Mode Mikro dipilih, laju maksimum dalam mode Mikro dapat disesuaikan. 7.1.7 Near Finished (Hampir Habis/ Selesai) Alarm Near Finished muncul ketika infus hampir selesai. Durasi dari alarm menyala hingga penyelesaian infus dapat disesuaikan dari 1 menit hingga 30 menit (kenaikan minimum: 1 menit). Secara bawaan, alarm ini menyala 3 menit sebelum infus selesai. 7.1.8 Recent Therapy (Terapi Terakhir) Perekaman untuk 20 kali terapi terakhir. Terapi yang direkam dapat dibuka langsung dengan memilih rekaman yang dibutuhkan. 7.2 System Set (Pengaturan Sistem) 7.2.1 Pengaturan Volume Tersedia sepuluh level volume (pengaturan pabrik adalah level 5). PERHATIAN:  Jangan atur volume alarm ke level yang lebih rendah dari suara sekitar untuk memastikan bahwa alarm dapat terdengar dengan jelas pada waktunya.  Sistem alarm mungkin gagal ketika volume alarm diatur ke nilai ekstrim. Periksa nilai batas alarm berdasarkan kondisi 7.2.2 Pengaturan Tampilan  Tujuh pilihan warna yang berbeda tersedia untuk UI.  Kecerahan dapat disesuaikan di [Normal Bright].  Semua parameter mode malam dapat disesuaikan di sini. PERHATIAN: Dalam mode malam, rentang pengaturan waktu mulai adalah 17:00-09:00, dan rentang pengaturan waktu selesai sama dengan waktu mulai. Secara bawaan, waktu mulai adalah 00:00 dan waktu selesai adalah 00:00. 7.2.3 Pengaturan Internet  [Info Channel] dan [Local WLAN] dapat dipilih dan diatur.  Ketuk [Info Channel] untuk memilih jenis saluran.  Pilih [Local WLAN] untuk menggunakan saluran WLAN lokal untuk menyambung ke jaringan, dan parameter WLAN lokal dapat diatur.  Pilih [Local RS485] untuk menggunakan kabel RS485-LAN lokal untuk menghubungkan ke jaringan. PERHATIAN:  Pengaturan [Local WLAN] dan [Local RS485] harus dilakukan oleh perwakilan pabrikan. Silakan hubungi produsen atau distributor untuk informasi lebih lanjut.  Hanya aksesoris atau perangkat yang disediakan atau ditentukan oleh pabrikan yang boleh disambungkan ke pompa. Jika tidak, bahaya yang tak terduga mungkin dapat terjadi pada unit.  Ketuk [Local WLAN] untuk mengatur parameter WLAN.  [WIFI Disable] harus tidak tercentang, nama AP jaringan harus dimasukkan, dan informasi TCP/IP harus diatur. 7.2.4 Pengaturan Pengunci Layar  Ketuk [Screen Lock Password] untuk mengaktifkan/menonaktifkan fungsi kata sandi kunci layar. Saat fungsi ini diaktifkan, kata sandi diperlukan untuk membuka kunci layar. Saat fungsi dinonaktifkan, kata sandi tidak diperlukan untuk membuka kunci layar.  Ketuk [Auto Lock] untuk mengatur fungsi kunci otomatis layar. Fungsi ini dapat diatur ke: MATI, 15 detik, 30 detik, 1 menit, 2 menit, 5 menit, 10 menit, atau 30 menit. Nilai bawaan adalah OFF, artinya bahwa fungsi penguncian otomatis layar dinonaktifkan. 7.2.5 Pengaturan Koleksi  [Mode Collection]: Pilih mode infus yang sering digunakan dari opsi [Infusion mode]. Setelah mode infus yang sering digunakan dipilih, mode yang tidak dibutuhkan tidak akan muncul dalam daftar opsi 7.1.1 [Infusion Mode]. Pengaturan bawaan adalah \"all the seven infusion modes are chosen\", termasuk Rate mode, Time mode, Weight mode, Trapezia mode, Loading Dose mode, Sequence mode and TIVA mode.  [Brand Collection]: Pilih merek set infus yang sering digunakan dari opsi [Brand]. Setelah merek yang sering digunakan dipilih, merek yang tidak dibutuhkan tidak akan muncul dalam daftar opsi 7.1.5 [Brand]. Pengaturan bawaan adalah \"all the preloaded brands are chosen\"  [Drug Collection]: Pilih obat yang sering digunakan dari daftar pustaka obat. Setelah obat yang sering digunakan dipilih, obat yang dipilih akan ditampilkan di bagian atas daftar pustaka obat. Pengaturan bawaan adalah \"none of the drug is chosen\". Daftar pustaka obat tidak diedit oleh pabrikan. 7.2.6 Satuan Tekanan Pilih satuan pengukuran untuk tekanan. Pilihan satuan adalah: mmHg, kPa, bar dan psi. Pengaturan bawaan adalah mmHg. 7.2.7 Pengaturan Tanggal & Waktu Atur tanggal, waktu, dan formatnya. 7.2.8 Pemeliharaan  Ketuk opsi [Maintenance] untuk melakukan [Language Select], [Touch Adjust], [Factory Data Reset], [Local Set] dan periksa informasi versi.  Untuk memeriksa informasi versi, ikuti langkah: [Home] -> [System Set] -> [Maintenance] -> [Version Info]. 7.2.9 Pengaturan Alarm  Parameter pada [Alarm Set] termasuk [Reminder Alarm], [Near Finsihed], dan [Tube Off].  [Reminder Alarm] menyediakan dua level alarm: [Low] dan [Middle]. Level bawaan adalah [Low].  [Near Finished] menyediakan dua level alarm: [Low] dan [Middle]. Level bawaan adalah [Low].  [Tube Off] menyediakan dua opsi: aktif dan nonaktif. Anda dapat memilih item ini untuk mengaktifkan alarm Tube Off. PERHATIAN: Pengaturan alarm harus dilakukan oleh teknisi profesional dari distributor lokal untuk memastikan prioritas sistem alarm perangkat. 7.3 Riwayat Rekaman riwayat tercantum dalam Tabel 7-2. Tabel 7-2 Catatan riwayat Peristiwa Parameter Rekaman Start up Occurrence time Shutdown Occurrence time Standby Occurrence time, standby set Peristiwa Parameter Rekaman Start Occurrence time, rate, Volume Bolus Occurrence time, Bolus rate, Bolus stop Occurrence time, Bolus rate, Bolus accumulated volume Stop Occurrence time, rate, accumulated volume KVO Occurrence time, accumulated volume, KVO rate KVO stop Occurrence time, KVO rate, KVO accumulated volume Flow rate change Occurrence time, Flow rate before and after change Alarm Occurrence time, alarm event,system trouble with trouble code Purge Occurrence time, purge rate, accumulated volume Purge stop Occurrence time, purge rate, purge accumulated volume PERHATIAN:  Ketika Syringe Pump kehilangan daya (baik catu daya utama dan catu daya internal), log alarm akan disimpan secara otomatis di memori dan selalu disimpan saat daya dihidupkan kembali. Sistem akan secara otomatis memuat log alarm tersebut pada saat daya dihidupkan kembali.  Maksimal 2000 riwayat rekaman dapat disimpan. Ketika jumlah rekaman mencapai batas penyimpanan, data paling awal akan diganti dengan yang baru.  Sistem alarm tidak dapat dimatikan secara terpisah oleh operator kecuali pompa dimatikan. Waktu mematikan dimasukkan ke dalam riwayat rekaman. 7.4 Data Pasien  Ketuk [Patient File] untuk masuk ke halaman berkas pasien. [Department], [Room No.], [Bed No.] dan [Patient Data] dapat  Ketuk opsi [Patient Data] untuk masuk ke halaman pengaturan data pasien. Pilih [New] untuk membuat data pasien baru dan data pasien sebelumnya akan dihapus secara otomatis. Pilih [Modify] untuk mengubah data pasien saat ini. 7.5 Penggunaan Baterai  Jika tidak tersedia catu daya AC/DC, baterai internal dapat menyalakan pompa.  Ketika daya eksternal berhenti bekerja, baterai internal akan menyala dan indikator kuning menyala (alarm tingkat rendah) dengan bunyi alarm singkat.  Sebelum menggunakan pompa untuk pertama kali atau menggunakan pompa setelah pompa tidak digunakan dalam waktu yang lama, diharap untuk mengisi penuh baterai.  Perkiraan sisa daya dalam baterai internal ditampilkan oleh indikator [Battery]. Selama pengoperasian baterai, daya baterai yang terpakai ditunjukkan oleh penurunan jumlah indikator aktif.  Ketika Syringe Pump terhubung ke catu daya AC atau DC eksternal, pengisian baterai internal dimulai secara otomatis. Saat baterai sedang diisi, simbol petir akan ditampilkan di sisi kiri simbol baterai PERHATIAN:  Saat daya AC atau DC tersambung, baterai akan diisi ulang secara  Gunakan daya AC untuk mengisi baterai. Jika diisi ulang dengan catu daya eksternal 12 VDC, baterai tidak dapat terisi penuh (paling banyak 50%).  Selama infus, ketika pompa diberi daya dari baterai internal, jika alarm baterai lemah muncul, ketuk [SILENCE] untuk menonaktifkan alarm. Alarm akan muncul lagi dalam dua menit, sambungkan pompa ke catu daya AC/DC secepatnya. Jika alarm baterai kosong muncul, tombol senyap tidak berfungsi dan Syringe Pump akan  3 menit sebelum baterai kosong, pompa akan mati secara  Durasi baterai yang sebenarnya mungkin berbeda dan dipengaruhi oleh suhu lingkungan, laju infus, komunikasi eksternal, dll.  Jika baterai menua, durasi baterai sebenarnya mungkin lebih pendek. Periksa baterai secara berkala.  Baterai harus diganti dengan yang baru setiap dua tahun untuk memastikan waktu operasi baterai sesuai. 7.6 Menghubungkan ke Sistem Pemantauan Pusat Infus (Opsional) Syringe Pump dapat dihubungkan ke Infusion Central Monitoring (Sistem Pemantauan Infus Pusat) yang dapat memperoleh data kinerja semua pompa yang terhubung dari jarak jauh. PERHATIAN: Syringe Pump tidak dapat dioperasikan melalui Sistem Pemantauan Infus 7.7 Panggilan Perawat (Opsional) Setelah Syringe Pump terhubung ke sistem pemantauan pusat, pasien dapat menekan panggilan perawat di tempat tidur, kemudian sistem pemantauan pusat di stasiun perawat akan memberikan suara dan menampilkan informasi pasien di layar, sehingga perawat dapat bersiaga untuk kebutuhan pasien tepat waktu. 7.8 Sambungan ke LAN Syringe Pump dapat dihubungkan ke Infusion Central Monitoring System yang dapat memperoleh data kinerja semua pompa yang terhubung dari jarak jauh melalui modul komunikasi LAN. Hubungi produsen atau distributor untuk lebih jelasnya. 7.9 Pemilihan Obat Syringe Pump memiliki daftar pustaka obat yang dapat menyimpan setidaknya 2000 jenis obat. Pengguna dapat memilih jenis obat yang diinginkan dari daftar pustaka obat secara langsung. 8 Pemecahan Masalah Syringe Pump menyediakan berbagai status informasi tentang unit dan proses injeksinya. Jika ada keabnormalan yang terdeteksi, Syringe Pump menghasilkan alarm dan memberi tahu pengguna dalam bentuk suara, cahaya, dan tulisan. Semua alarm pada pompa ini merupakan alarm teknis. Mengingat pentingnya informasi keabnormalan, informasi alarm diklasifikasikan menjadi tiga level dari sudut pandang keamanan: alarm level rendah, level sedang, dan level tinggi. Untuk audio dan visual dari alarm pada tiga level, lihat Tabel 8-1. Volume alarm berkisar dari 45 dB hingga 80dB. Tabel 8-1 Tingkat bahaya alarm dan audio dan visual dari setiap level Suara Lampu Menghasilkan tiga Alarm level rendah Indikator kuning bunyi bip dengan interval 25 detik. Menghasilkan tiga Alarm level sedang Indikator kuning bunyi bip dengan interval 15 detik. Menghasilkan Alarm level tinggi Indikator merah serangkaian bunyi bip dengan interval Saat alarm (kecuali Battery Empty) terjadi, ketuk [SILENCE] untuk menjeda suara alarm. Namun buzzer berbunyi lagi jika Anda tidak menghilangkan penyebab alarm aktif dalam waktu 2 menit. PERHATIAN: Pengaturan alarm akan disimpan saat listrik padam. Saat pompa dihidupkan kembali dari situasi mati listrik, pengaturan alarm akan dimuat ulang ke sistem dan tetap sama seperti sebelum listrik padam. PERINGATAN: Akan ada potensi risiko jika perangkat yang sama atau serupa menggunakan pengaturan alarm yang berbeda di wilayah mana pun. 8.2 Kesalahan dan Pemecahan Masalah Tabel 8-2 Jenis alarm, level alarm, penyebab kesalahan, dan pemecahan Jenis Alarm Level alarm Penyebab Pemecahan No Power Level rendah Tidak ada catu Segera Supply daya AC/DC sambungkan eksternal yang catu daya AC tersambung. atau catu daya DC eksternal. No Battery Level rendah Syringe Pump Ganti baterai tidak terdapat tanam. baterai atau beroperasi tidak normal. Jenis Alarm Level alarm Penyebab Pemecahan Low Battery Level rendah Baterai hampir Segera habis. sambungkan catu daya AC atau catu daya DC eksternal. Battery Empty Level tinggi Baterai benar- Segera benar kosong. sambungkan catu daya AC atau catu daya DC eksternal. Near Finished Level rendah Infus mencapai Tunggu sampai periode infus selesai. pengaturan Alarm Near Pressure Alarm Level rendah Tekanan oklusi Periksa selang tinggi. infus, dan selesaikan penyebabnya, penyuntikan OCCL Level tinggi 1. Selang Ketuk [Stop] syringe IV untuk tersumbat. menghentikan 2. Tingkat injeksi. Periksa OCCL terlalu dan selesaikan rendah untuk penyebabnya, infus obat lanjutkan dengan injeksi. viskositas Jenis Alarm Level alarm Penyebab Pemecahan Syringe Near Level rendah Butuh waktu Tunggu sampai Empty kurang dari syringe benar- tiga menit benar kosong menyelesaikan Syringe Empty Level tinggi Syringe Ketuk [Stop] kosong. untuk menghentikan Syringe Level tinggi Terlepasnya Ketuk [Stop] Unknown syringe dari untuk celah penjepit menghentikan selama infus. alarm. Periksa apakah klem pompa atau syringe sudah dengan benar. Syringe Install Level tinggi Penggeser Ketuk [Stop] Error longgar selama untuk infus atau menghentikan penggeser alarm. Periksa tidak dipasang apakah dengan benar. dudukan dengan benar. Finished Level tinggi Jumlah batas Ketuk [Stop] atau waktu untuk infus selesai menghentikan Jenis Alarm Level alarm Penyebab Pemecahan Reminder Level rendah Alarm lupa Ketuk tombol Alarm pengoperasian apa saja untuk (tidak ada menghentikan operasi yang alarm. dilakukan dua menit setelah dipasang). Standby End Level rendah Mode siaga Ketuk [Cancel] berakhir untuk keluar Tube off Level sedang Selang Periksa apakah (hanya 30, tambahan selang lepas. 50/60 ml syringe lepas/ jatuh. Jika ya, syringe) jatuh. instal ulang. Jika tidak, ketuk [Stop] menghentikan melanjutkan 8.3 Error dan Pemecahan Masalah Ketika perangkat rusak, kode untuk error yang sesuai dengan sumber masalah muncul pada layar dan alarm tingkat tinggi akan muncul. Tabel 8-3 Error dan pemecahan masalah Kode Error Level alarm Pemecahan masalah Sensor Error Level tinggi Catat/rekam kode Motor Error Level tinggi error, matikan pompa, Circuitry Error Level tinggi dan hubungi produsen Driver COM Error Level tinggi atau distributor. System Error Level tinggi 9 Pemeliharaan 9.1 Pembersihan dan Desinfeksi  Sebelum membersihkan pompa, pastikan untuk mematikan daya dan mencabut kabel daya AC atau DC, lepaskan perangkat dari tubuh pasien.  Jika ada larutan yang tumpah ke pompa atau pompa menjadi sangat kotor, lap dengan kain lembut basah yang dibasahi dengan air dingin atau hangat.  Gunakan selembar kain lembut yang kering untuk membersihkan soket catu daya AC, soket USB atau soket panggilan perawat, pastikan soket tersebut kering sebelum digunakan.  Jika klem atau tuas perlu dilepas untuk dibersihkan, hubungi distributor Anda.  Jangan gunakan pelarut organik seperti alkohol atau tinner.  Jika desinfeksi diperlukan, gunakan disinfektan umum seperti Chlorhexidinegluconate dan Benzalkonium chloride. Setelah melakukan disinfeksi, bersihkan dengan kain lembut yang dibasahi dengan air biasa atau air hangat. Saat menggunakan agen desinfektan, ikuti petunjuk peringatan setiap agen disinfektan.  Jangan masukkan Syringe Pump ke autoklaf.  Jangan pernah menggunakan pengering atau alat serupa untuk mengeringkan Syringe Pump.  Jika cairan tumpah ke pompa, periksa apakah pompa masih berfungsi normal. Uji insulasi dan arus bocor bila perlu.  Jangan rendam Syringe Pump ke dalam air. PERINGATAN: Jangan membersihkan atau mendisinfeksi pompa saat sedang berjalan. ",
    "7.2 Informasi Kontak": ""
}